# v15 candidates for full-size buildings (25 Oct 2026, 21:55; written before any candidate run)

## Diagnosis 2: cold weather on full-size buildings (docs/BIG_BUILDINGS.md)

v14 on building 7407 in Chicago, full size (`results/bigbld_diag/v14_7407_chicago_full_d8.npz`, Sunday 06:00 to
Monday 12:00 of the second week): the comfort loss of that scenario sits almost all on the Monday morning after the
weekend (day 8: 0.0099 of comfort loss per step against 0.0005 on the scaled building; worst step -0.52 at 05:55).
The zones that miss are the largest rooms (847-887 m2, against 222 m2 mean in the scaled building), all with the same
2 m3/s box. They float to 9.9-11.4 C over the weekend, start recovering at about 00:40 on Monday and reach only
16.3 C by 06:00 and 20.6 C by noon.
- The night glide (Eq. 2 in the paper) assumes the zone's one-step heating rate at the recovery airflow, clipped to
  3 K/h, times 0.66: 2 K/h. In these rooms the one-step rate of the model is 1 K/step (the air jumps), but the
  sustained rate is set by the slab: the air settles about (g q + c + b (T_oa - T_m)) / (lam + b) = 3.7 K above the
  slab and the slab follows at a 48-step lag, about 0.08 K/step by the model and 0.056 K/step observed (0.7 K/h).
  The recovery therefore starts about three times too late.
- The model's gain sits at its lower bound (`m2_lo` g = 0.05) in the two largest rooms (g falls with room area,
  correlation -0.65 over the 36 zones), so the model also overrates what the box can do there.
- In the training buildings the sustained rate is above the 3 K/h clip (boxes are large for their rooms), which is
  why no training run showed this; earlier screens found that starting recoveries earlier everywhere costs more
  energy than the comfort it buys (`start_learn`, `glide_safety`; docs/TUNING_LOG.md, 23 Oct).

## Candidates (one or two options on top of v14; v14 is option-off bit for bit)

- **A, `glide_sus` 1**: the night glide uses the slower of the zone's one-step rate and its slab-limited sustained
  rate, lam / (lam + b) x (T_eq - T_m) / mass_n with T_eq - T_m = (g q + c + b (T_oa - T_m) + dhat) / (lam + b) at the
  recovery airflow, whenever the target lies above T_eq (the zone cannot get there on the fast air dynamics alone).
  The cooling glide gets the same rule with the pull-down airflow. Zones whose box is large for the room are unchanged.
- **B, `m2_lo` g 0.02** (from 0.05): the gain's lower bound; a parameter, no code.
- **C = A + B.**
- **D = A + a 48-hour glide horizon** (`glide_h` 48; v14: 24): a slab-limited zone can need more than a day after a
  weekend float; zones whose rate is at the clip keep the deepest floor, so only slow zones change.

## Screen (rule fixed now)

Full-size development set `D:/SmartBuildings_data/bigdev` (`sb/make_bigdev.py`): the raw round-1 YAMLs unscaled
(7001, 7002, 7003, 7005, 7007, 7008; 7009 and 7004 are rejected at full size by the generator's own check), each in
one cold and one hot stress window, 12 scenarios, first 2880 steps; reference v14 (`results/bigdev/v14`).
- A candidate passes if its mean loss over the 12 is at least 1 % below v14's and no scenario is more than 2 % worse.
- Of the passing candidates the lowest mean goes on; a simpler one (fewer options) is preferred if within 0.3 % of it.

## Full check (rule fixed now)

The chosen candidate becomes v15 only if all three hold:
1. 30 training scenarios, full length: mean at most 0.3 % above v14's 0.007328;
2. 40 stress scenarios, full length: mean not above v14's 0.007302;
3. a full-size held-out set, frozen before any run (round-2 raw YAMLs at full size, new windows, written down and
   timestamped before it is generated): mean below v14's.
Then `sb/nbcheck.py` on its notebook, and it is submitted.

## The full-size held-out set (fixed 25 Oct, 22:05, before it is generated or any run)

`sb/make_bigtest.py`, out `D:/SmartBuildings_data/bigtest`: the raw round-2 YAMLs at full size (round 2 was opened on
17 Oct; its buildings have never been simulated unscaled), each in one cold and one hot stress window, first 2880
steps (10 days), v14 against the chosen candidate:

| building | cold | hot |
|---|---|---|
| 7111 | duluth_jan15 | dubai_jul15 |
| 7102 | chicago_jan15 | houston_jul15 |
| 7112 | helena_jan15 | miami_jul15 |
| 7104 | newyork_jan15 | lasvegas_jul15 |
| 7105 | seattle_jan15 | newyork_jul15 |
| 7106 | chicago_jan15 | seattle_jul15 |

A building the generator rejects at full size is replaced by the next spare in this order: 7101, 7103, 7107, 7108,
7109, 7110 (same windows). Reading (item 3 of the full check): the candidate's mean over the 12 must be below v14's;
also reported, not used for the decision: better/worse count, cold and hot means, comfort.
